{
    "metadata": {
        "project_name": "Batiment_R+4",
        "client_name": "Promoteur_X",
        "site_location": "Lyon_69",
        "export_date": "09/06/2026 09:30:47",
        "status": "Computed",
        "calculation_conditions": {
            "air_temperature_c": 20.0,
            "altitude_m": 170.0,
            "air_density_kgm3": 1.18,
            "dynamic_viscosity_pas": "1.81e-05"
        }
    },
    "input_design_configuration": {
        "design_delivery_points": {
            "fan_01": {
                "target_flow_m3h": 2200.0,
                "pressure_status": "Calculated Result",
                "node_static_pressure_pa": 0.0,
                "node_type": "Source/Fan"
            },
            "jn_01": {
                "target_flow_m3h": 0.0,
                "pressure_status": "Calculated Result",
                "node_static_pressure_pa": -0.75,
                "node_type": "Junction"
            },
            "jn_a": {
                "target_flow_m3h": 0.0,
                "pressure_status": "Calculated Result",
                "node_static_pressure_pa": -2.98,
                "node_type": "Junction"
            },
            "of_01": {
                "target_flow_m3h": -550.0,
                "pressure_status": "Calculated Result",
                "node_static_pressure_pa": -32.46,
                "node_type": "Terminal/Diffuser"
            },
            "of_02": {
                "target_flow_m3h": -500.0,
                "pressure_status": "Calculated Result",
                "node_static_pressure_pa": -31.72,
                "node_type": "Terminal/Diffuser"
            },
            "jn_b": {
                "target_flow_m3h": 0.0,
                "pressure_status": "Calculated Result",
                "node_static_pressure_pa": -13.07,
                "node_type": "Junction"
            },
            "of_03": {
                "target_flow_m3h": -600.0,
                "pressure_status": "Calculated Result",
                "node_static_pressure_pa": -36.03,
                "node_type": "Terminal/Diffuser"
            },
            "of_04": {
                "target_flow_m3h": -550.0,
                "pressure_status": "Calculated Result",
                "node_static_pressure_pa": -35.87,
                "node_type": "Terminal/Diffuser"
            }
        },
        "assigned_duct_segments": [
            {
                "segment_id": "main_trunk",
                "shape": "Circular",
                "upstream_node": "fan_01",
                "downstream_node": "jn_01",
                "length_m": 2.0,
                "width_mm": null,
                "height_mm": null,
                "equivalent_diameter_mm": 450.0,
                "material_roughness_mm": 0.15,
                "total_zeta_coefficient": 0.0,
                "flow_rate_m3h": 2200.0,
                "air_velocity_ms": 3.84,
                "total_pressure_drop_pa": 0.75,
                "for_resetField": {
                    "initial_D_m": 0.45,
                    "initial_L_m": 2.0,
                    "initial_W_m": null,
                    "initial_H_m": null,
                    "initial_epsilon_mm": 0.15,
                    "base_zeta": 0.0,
                    "user_zeta": null
                }
            },
            {
                "segment_id": "to_junction_A",
                "shape": "Circular",
                "upstream_node": "jn_01",
                "downstream_node": "jn_a",
                "length_m": 3.0,
                "width_mm": null,
                "height_mm": null,
                "equivalent_diameter_mm": 400.0,
                "material_roughness_mm": 0.15,
                "total_zeta_coefficient": 0.02,
                "flow_rate_m3h": 2200.0,
                "air_velocity_ms": 4.86,
                "total_pressure_drop_pa": 2.23,
                "for_resetField": {
                    "initial_D_m": 0.4,
                    "initial_L_m": 3.0,
                    "initial_W_m": null,
                    "initial_H_m": null,
                    "initial_epsilon_mm": 0.15,
                    "base_zeta": 0.0,
                    "user_zeta": null
                }
            },
            {
                "segment_id": "office_1",
                "shape": "Rectangular",
                "upstream_node": "jn_a",
                "downstream_node": "of_01",
                "length_m": 2.0,
                "width_mm": 200.0,
                "height_mm": 170.0,
                "equivalent_diameter_mm": 184.0,
                "material_roughness_mm": 0.02,
                "total_zeta_coefficient": 2.25,
                "flow_rate_m3h": 550.0,
                "air_velocity_ms": 4.49,
                "total_pressure_drop_pa": 29.48,
                "for_resetField": {
                    "initial_D_m": 0.1838,
                    "initial_L_m": 2.0,
                    "initial_W_m": 0.2,
                    "initial_H_m": 0.17,
                    "initial_epsilon_mm": 0.02,
                    "base_zeta": 0.6,
                    "user_zeta": null
                }
            },
            {
                "segment_id": "office_2",
                "shape": "Rectangular",
                "upstream_node": "jn_a",
                "downstream_node": "of_02",
                "length_m": 2.0,
                "width_mm": 200.0,
                "height_mm": 160.0,
                "equivalent_diameter_mm": 178.0,
                "material_roughness_mm": 0.02,
                "total_zeta_coefficient": 2.35,
                "flow_rate_m3h": 500.0,
                "air_velocity_ms": 4.34,
                "total_pressure_drop_pa": 28.75,
                "for_resetField": {
                    "initial_D_m": 0.1778,
                    "initial_L_m": 2.0,
                    "initial_W_m": 0.2,
                    "initial_H_m": 0.16,
                    "initial_epsilon_mm": 0.02,
                    "base_zeta": 0.6,
                    "user_zeta": null
                }
            },
            {
                "segment_id": "transit_to_B",
                "shape": "Circular",
                "upstream_node": "jn_a",
                "downstream_node": "jn_b",
                "length_m": 3.0,
                "width_mm": null,
                "height_mm": null,
                "equivalent_diameter_mm": 300.0,
                "material_roughness_mm": 0.15,
                "total_zeta_coefficient": 0.63,
                "flow_rate_m3h": 1150.0,
                "air_velocity_ms": 4.52,
                "total_pressure_drop_pa": 10.09,
                "for_resetField": {
                    "initial_D_m": 0.3,
                    "initial_L_m": 3.0,
                    "initial_W_m": null,
                    "initial_H_m": null,
                    "initial_epsilon_mm": 0.15,
                    "base_zeta": 0.0,
                    "user_zeta": null
                }
            },
            {
                "segment_id": "office_3",
                "shape": "Rectangular",
                "upstream_node": "jn_b",
                "downstream_node": "of_03",
                "length_m": 2.0,
                "width_mm": 200.0,
                "height_mm": 180.0,
                "equivalent_diameter_mm": 189.0,
                "material_roughness_mm": 0.02,
                "total_zeta_coefficient": 1.6,
                "flow_rate_m3h": 600.0,
                "air_velocity_ms": 4.63,
                "total_pressure_drop_pa": 22.97,
                "for_resetField": {
                    "initial_D_m": 0.1895,
                    "initial_L_m": 2.0,
                    "initial_W_m": 0.2,
                    "initial_H_m": 0.18,
                    "initial_epsilon_mm": 0.02,
                    "base_zeta": 0.6,
                    "user_zeta": null
                }
            },
            {
                "segment_id": "office_4",
                "shape": "Rectangular",
                "upstream_node": "jn_b",
                "downstream_node": "of_04",
                "length_m": 2.0,
                "width_mm": 200.0,
                "height_mm": 170.0,
                "equivalent_diameter_mm": 184.0,
                "material_roughness_mm": 0.02,
                "total_zeta_coefficient": 1.69,
                "flow_rate_m3h": 550.0,
                "air_velocity_ms": 4.49,
                "total_pressure_drop_pa": 22.8,
                "for_resetField": {
                    "initial_D_m": 0.1838,
                    "initial_L_m": 2.0,
                    "initial_W_m": 0.2,
                    "initial_H_m": 0.17,
                    "initial_epsilon_mm": 0.02,
                    "base_zeta": 0.6,
                    "user_zeta": null
                }
            }
        ]
    },
    "system_performance_and_fan_requirements": {
        "ventilation_type": "Supply",
        "design_volumetric_flow_rate_m3h": 2200.0,
        "fans": {
            "fan_01": {
                "fan_label": "Main_Fan",
                "description": "Fresh air supply",
                "nominal_target_efficiency": 0.75,
                "fan_flow_m3h": 2200.0,
                "critical_node": "of_03",
                "total_pressure_pa": 36.03,
                "shaft_input_power_w": 29.36
            }
        },
        "operating_cost_projections": {
            "total_shaft_input_power_w": 29.36,
            "service_profile_assumptions": {
                "daily_operating_cycle_h": 10.0,
                "annual_operating_cycle_days": 250
            },
            "annual_energy_usage_kwh": 73.4,
            "unit_energy_cost_euro_kwh": 0.25,
            "estimated_annual_opex_euro": 18.35
        }
    },
    "terminal_balancing_analysis": [
        {
            "fan_id": "fan_01",
            "fan_label": "Main_Fan",
            "terminal_node": "of_01",
            "total_pressure_pa": 32.46,
            "required_balancing_pressure_pa": 3.57,
            "exit_dyn_pressure_pa": 19.57,
            "required_balancing_zeta": 0.183
        },
        {
            "fan_id": "fan_01",
            "fan_label": "Main_Fan",
            "terminal_node": "of_02",
            "total_pressure_pa": 31.72,
            "required_balancing_pressure_pa": 4.31,
            "exit_dyn_pressure_pa": 18.47,
            "required_balancing_zeta": 0.233
        },
        {
            "fan_id": "fan_01",
            "fan_label": "Main_Fan",
            "terminal_node": "of_03",
            "total_pressure_pa": 36.03,
            "required_balancing_pressure_pa": 0.0,
            "exit_dyn_pressure_pa": 20.62,
            "required_balancing_zeta": 0.0
        },
        {
            "fan_id": "fan_01",
            "fan_label": "Main_Fan",
            "terminal_node": "of_04",
            "total_pressure_pa": 35.87,
            "required_balancing_pressure_pa": 0.16,
            "exit_dyn_pressure_pa": 19.57,
            "required_balancing_zeta": 0.008
        }
    ],
    "duct_details": [
        {
            "duct_id": "main_trunk",
            "topology_type": "main",
            "performance": {
                "flow_rate_m3h": 2200.0,
                "velocity_ms": 3.84,
                "total_linear_pressure_loss_pa": 0.75,
                "linear_pressure_loss_pa_per_m": 0.373
            },
            "acoustic": {
                "noise_lw_dba": 31.2,
                "acoustic_status": "OPTIMAL",
                "acoustic_recommendation": "Silent design. No additional acoustic treatment required."
            },
            "audit": {
                "reynolds": 112523,
                "regime": "Turbulent",
                "friction_lambda": 0.0193,
                "singular_pressure_loss_pa": 0.0,
                "total_zeta": 0.0
            }
        },
        {
            "duct_id": "to_junction_A",
            "topology_type": "intermediary",
            "performance": {
                "flow_rate_m3h": 2200.0,
                "velocity_ms": 4.86,
                "total_linear_pressure_loss_pa": 2.01,
                "linear_pressure_loss_pa_per_m": 0.669
            },
            "acoustic": {
                "noise_lw_dba": 35.3,
                "acoustic_status": "OPTIMAL",
                "acoustic_recommendation": "Silent design. No additional acoustic treatment required."
            },
            "audit": {
                "reynolds": 126588,
                "regime": "Turbulent",
                "friction_lambda": 0.0192,
                "singular_pressure_loss_pa": 0.23,
                "total_zeta": 0.016
            }
        },
        {
            "duct_id": "office_1",
            "topology_type": "terminal",
            "performance": {
                "flow_rate_m3h": 550.0,
                "velocity_ms": 4.49,
                "total_linear_pressure_loss_pa": 2.72,
                "linear_pressure_loss_pa_per_m": 1.359
            },
            "acoustic": {
                "noise_lw_dba": 27.9,
                "acoustic_status": "OPTIMAL",
                "acoustic_recommendation": "Silent design. No additional acoustic treatment required."
            },
            "audit": {
                "reynolds": 53741,
                "regime": "Turbulent",
                "friction_lambda": 0.021,
                "singular_pressure_loss_pa": 26.76,
                "total_zeta": 2.246
            }
        },
        {
            "duct_id": "office_2",
            "topology_type": "terminal",
            "performance": {
                "flow_rate_m3h": 500.0,
                "velocity_ms": 4.34,
                "total_linear_pressure_loss_pa": 2.66,
                "linear_pressure_loss_pa_per_m": 1.33
            },
            "acoustic": {
                "noise_lw_dba": 26.9,
                "acoustic_status": "OPTIMAL",
                "acoustic_recommendation": "Silent design. No additional acoustic treatment required."
            },
            "audit": {
                "reynolds": 50213,
                "regime": "Turbulent",
                "friction_lambda": 0.0213,
                "singular_pressure_loss_pa": 26.09,
                "total_zeta": 2.347
            }
        },
        {
            "duct_id": "transit_to_B",
            "topology_type": "intermediary",
            "performance": {
                "flow_rate_m3h": 1150.0,
                "velocity_ms": 4.52,
                "total_linear_pressure_loss_pa": 2.49,
                "linear_pressure_loss_pa_per_m": 0.83
            },
            "acoustic": {
                "noise_lw_dba": 31.2,
                "acoustic_status": "OPTIMAL",
                "acoustic_recommendation": "Silent design. No additional acoustic treatment required."
            },
            "audit": {
                "reynolds": 88228,
                "regime": "Turbulent",
                "friction_lambda": 0.0207,
                "singular_pressure_loss_pa": 7.6,
                "total_zeta": 0.63
            }
        },
        {
            "duct_id": "office_3",
            "topology_type": "terminal",
            "performance": {
                "flow_rate_m3h": 600.0,
                "velocity_ms": 4.63,
                "total_linear_pressure_loss_pa": 2.76,
                "linear_pressure_loss_pa_per_m": 1.381
            },
            "acoustic": {
                "noise_lw_dba": 28.8,
                "acoustic_status": "OPTIMAL",
                "acoustic_recommendation": "Silent design. No additional acoustic treatment required."
            },
            "audit": {
                "reynolds": 57084,
                "regime": "Turbulent",
                "friction_lambda": 0.0207,
                "singular_pressure_loss_pa": 20.2,
                "total_zeta": 1.598
            }
        },
        {
            "duct_id": "office_4",
            "topology_type": "terminal",
            "performance": {
                "flow_rate_m3h": 550.0,
                "velocity_ms": 4.49,
                "total_linear_pressure_loss_pa": 2.72,
                "linear_pressure_loss_pa_per_m": 1.359
            },
            "acoustic": {
                "noise_lw_dba": 27.9,
                "acoustic_status": "OPTIMAL",
                "acoustic_recommendation": "Silent design. No additional acoustic treatment required."
            },
            "audit": {
                "reynolds": 53741,
                "regime": "Turbulent",
                "friction_lambda": 0.021,
                "singular_pressure_loss_pa": 20.08,
                "total_zeta": 1.686
            }
        }
    ],
    "solver_performance": {
        "execution_time_sec": 0.193,
        "convergence_status": "stable",
        "residual_error_m3s": 8.5e-10,
        "tolerance_targeted_m3s": 1e-09,
        "iterations_performed": 622,
        "max_iterations_allowed": 1000000,
        "timestamp": "09/06/2026 09:30:30"
    }
}